# 台达 VFD-M Modbus RTU 通信协议摘录

> 来源：`变频器说明书/台达VFD-M系列矢量变频器使用手册_V2013.pdf`
>
> 范围：只整理 `Modbus RTU` 相关内容；`ASCII` 模式不作为本文档实作依据。
>
> 说明：以下以 Markdown 重新排版，原始内容保持与说明书一致。

## 0. 配线与接口原文摘录

```text
VFD-M 出厂时交流电机驱动器的标准配线图
...
RS-485
串行通信
...
RJ-11 1:15V
2:GND
3:SG-
4:SG+
5:NC
6:通讯使用
...
请使用有被覆的屏蔽线
```

## 1. 要设定的相关参数

### 1.1 通讯来源相关参数

```text
 P00 频率指令来源设定
   出厂设定值：00
  设定范围 00 主频率输入由数字操作器控制
   01 主频率输入由模拟信号DC 0∼ +10V 控制（AVI ）
   02 主频率输入由模拟信号DC 4∼ 20mA 控制（ ACI）
   03 主频率输入由串行通信控制（RS485）
   04 数字操作器（LC-M2E）上所附的V.R.控制
 此参数可设定交流电机驱动器主频率的来源。
```

```text
 P01 运转指令来源设定
   出厂设定值：00
  设定范围 00 运转指令由数字操作器控制
   01 运转指令外部端子控制，键盘STOP有效
   02 运转指令外部端子控制，键盘STOP无效
   03 运转指令由通讯控制，键盘STOP有效
   04 运转指令由通讯控制，键盘STOP无效
 外部运转指令的来源命令除 P 01的参数要设定外，相关的参数请参考P 38，P39，P40，P41，
P42 的详细说明。
```

```text
 P142 第二频率指令来源设定
   出厂设定值：00
  设定范围 00 主频率输入由数字操作器控制
   01 主频率输入由模拟信号DC 0∼+10V 控制
   02 主频率输入由模拟信号DC 4∼20mA 控制
   03 主频率输入由串行通信控制（RS485）
   04 数字操作器（LC-M2E）上所附的V.R.控制
 此参数当多功能设定端子设定 28时可主频率的来源切换到此参数所指定的频率来源。
```

### 1.2 通讯基本设定参数

```text
 P88 通讯地址
   出厂设定值：01
  设定范围 01∼ 254
 若交流电机驱动器设定为 RS-485 串联通讯界面控制，每一台交流电机驱动器必须在此一参数
设定其个别地址。
```

```text
 P89 通讯传送速度
   出厂设定值：01
  设定范围 00 Baud rate 4800（数据传输速度，位⁄秒）
   01 Baud rate 9600（数据传输速度，位⁄秒）
   02 Baud rate 19200（数据传输速度，位⁄秒）
   03 Baud rate 38400（数据传输速度，位⁄秒）
 VFD-M可使电脑经由其内部 RS-485 串联口，设定及修改交流电机驱动器内参数及控制交流电
机驱动器运转，并可监测交流电机驱动器的运转状态。此参数用来设定参数时电脑与交流电机
驱动器彼此的传输速率。
```

```text
 P90 传输错误处理
   出厂设定值：03
  设定范围 00 警告并继续运转
   01 警告并减速停车
   02 警告并自由停车
   03 不警告继续运转
```

```text
 P91 传输超时（time-out）检出
   出厂设定值：0.0
  设定范围 0.0 无传输超时检出
   0.1~120s 超时检出时间设定
 此设定若有设定时间在第一笔有效数据接收时便开始计时，若超过时间仍未有第二笔数据输入
时便出现“CE10”。可用 RESET 键或外部端子 RESET 来清除。
```

```text
 P92 通讯数据格式
   出厂设定值：00
  设定范围 00 Modbus ASCII模式，数据格式<7,N,2>
   01 Modbus ASCII模式，数据格式<7,E,1>
   02 Modbus ASCII模式，数据格式<7,O,1>
   03 Modbus RTU模式，数据格式<8,N,2>
   04 Modbus RTU模式，数据格式<8,E,1>
   05 Modbus RTU模式，数据格式<8,O,1>
```

```text
 P156 通讯回应延迟时间
   出厂设定值：0
  设定范围 0 ∼200 (x500s)
```

```text
 P157 通信模式选择
   出厂设定值：01
  设定范围 00 Delta ASCII
   01 MODBUS
 此参数用来选择通讯格式的模式；00：为旧有 Delta ASCII通讯方式；01：则为 MODBUS的
通讯格式。
```

## 1.3 标准规格中的通讯相关原文

```text
附录 A、标准规格

频率
设定信号
数字操作器 由▲▼设定
外部信号 电位器 5k/0.5W，0~+10VDC，4~20mA，
串行通信 RS485，多功能输入选择 1~6(7 段速、寸动、上/下指令)

运转
设定信号
数字操作器 由 RUN,STOP键设定
外部信号 2 线/3线式(FWD, REV, RUN)，
多功能 AUTO-RUN运转，串行通信 MODBUS(RS485)

内建功能
自动稳压输出调节，过电压、过电流失速防止，3 组异常记录，禁止反
转，瞬时停电再启动，直流制动，自动转矩补偿、转差补偿，加速/减速
S 曲线设定，自动调适电机参数，载波频率调整，输出频率上下限设定，
参数重置，矢量控制，PID回授控制，外部计数，可进程控制，MODBUS
通讯，异常重置、异常再启动、节能运转、数字频率信号输出、
散热风扇运转方式选择、睡眠/苏醒功能、1st/2nd频率来源选择
```

## 2. RS-485 与 RTU 模式说明

```text
 电脑控制：Modbus 通讯方法及格式
VFD 系列交流电机驱动器具内建 RS-485 串联通讯界面，通讯口（RJ-11）位于控制回路端子，
端子定义如下：
6~1
11 5 V
2G N D
3S G -
4S G +
5+ E V
6
：
：
：
：
：
：通讯使用
```

```text
使用 RS-485 串联通讯界面时，每一台 VFD-M必须预先在 P88 指定其通讯地址，电脑便根据
其个别的地址实施控制。
```

```text
RTU 模式：
每个 8-bit 数据由两个 4-bit 之十六进位字符所组成。例如：64H。
```

### 2.1 RTU 字符框

```text
11-bit字符框（用于 8-bit 字符）：
（8 , N , 2 ：参数 9-04=3 或 6）
Start
  bit 01234567 Stop
bit
Stop
bit
8-data bits
11-bits character frame

（8 , E , 1 ：参数 9-04=4 或 7）
Start
  bit 01234567 Stop
bit
Even
parity
8-data bits
11-bits character frame

（8 , O , 1 ：参数 9-04=5 或 8）
Start
  bit 01234567 Stop
bit
Odd
parity
8-data bits
11-bits character frame
```

### 2.2 RTU 通讯数据结构

```text
RTU 模式：
START 超过 10 ms 之静止时段
ADR  通讯地址：8-bit 地址
CMD 命令码：8-bit 命令
DATA (n-1) 数据内容：
  n×8-bit 数据， n<=25 …….
DATA 0
CRC CHK Low CRC 侦误值：
  16-bit 侦误值由 2个 8-bit 字符组成 CRC CHK High
END 超过 10 ms 之静止时段
```

```text
ADR（通讯地址）
合法的通讯地址范围在 0 到 254 之间。通讯地址为0 表示对所有交流电机驱动器进行广播，在
此情况下，交流电机驱动器将不会回应任何信息给主装置。
例如：对通讯地址为 16(十进位)之交流电机驱动器进行通讯：
RTU 模式：(ADR) = 10H
```

## 3. 功能码与 RTU 示例

```text
功能码（Function）与数据内容（Data Characters）
03H：读出寄存器内容
06H：写入一笔数据至寄存器
10H：写入多笔数据至寄存器
```

### 3.1 命令码：03H，读取 N个字

```text
N 最大为 12。例如：从地址 01H 之交流电机驱动器的启始地址 2102H 连续读取 2个字。

RTU 模式：
命令信息：
ADR 01H
CMD 03H
启始数据地址 21H
02H
数据数
(以 word 计算)
00H
02H
CRC CHK Low 6FH
CRC CHK High F7H

回应信息：
ADR 01H
CMD 03H
数据数
(以 byte 计算)
04H
启始数据地址
2102H 内容
17H
70H
数据地址
2103H 内容
00H
00H
CRC CHK Low FEH
CRC CHK High 5CH
```

### 3.2 命令码：06H，写 1个字 (word)

```text
例如，将 6000(1770H)写到地址为 01H 交流电机驱动器的 0100H 地址。

RTU 模式：
命令信息：
ADR 01H
CMD 06H
数据地址 01H
 00H
数据内容 17H
 70H
CRC CHK Low 86H
CRC CHK High 22H

回应信息：
ADR 01H
CMD 06H
数据地址 01H
 00H
数据内容 17H
 70H
CRC CHK Low 86H
CRC CHK High 22H
```

### 3.3 命令码：10H，连续写入数笔数据

```text
例如，变更驱动器(地址 01H)的多段速设定 Pr.17=50.00（1388H） ，Pr.18=40.00（0FA0H）

RTU 模式：
命令信息：
ADR 01H
CMD 10H
数据
起始地址 00H
11H
数据量 00H
(Word) 02H
数据量(Byte) 04H
第一笔 13H
数据 88H
第二笔 0FH
数据 A0H
CRC Check Low B2H
CRC Check High 49H

回应信息：
ADR 01H
CMD 10H
数据 00H
起始地址 11H
数据量 00H
(Word) 02H
CRC Check Low 11H
CRC Check High CDH
```

## 4. CRC（RTU）

```text
RTU 模式：
RTU 模式采用 CRC (Cyclical Redundancy Check)侦误值，CRC 侦误值以下列步骤计算：
步骤 1：载入一个内容为 FFFFH之 16-bit 寄存器 (称为 CRC 寄存器)。
步骤 2：将命令信息第一个字节与 16-bit CRC 寄存器的低次字节进行 Exclusive OR 运算，并
将结果存回 CRC 寄存器。
步骤 3：将 CRC 寄存器之内容向右移 1 bit，最左 bit 填入 0，检查 CRC 寄存器最低位的值。
步骤 4：若 CRC 寄存器的最低位为 0，则重复步骤 3；否则将 CRC 寄存器与 A001H进行
Exclusive OR 运算。
步骤 5：重复步骤 3 及步骤 4 ，直到 CRC 寄存器之内容已被右移了 8 bits。此时，该字节已
完成处理。
步骤 6：对命令信息下一个字节重复重复步骤 2 至步骤 5，直到所有字节皆完成处理，CRC 寄
存器的最后内容即是 CRC值。当在命令信息中传递 CRC 值时，低字节须与高字节交
换顺序，亦即，低字节将先被传送。
```

```text
例如，从地址为01H 之交流电机驱动器的 2102H 地址读取 2 个字，从ADR 至数据数之最后一
字节所计算出之 CRC寄存器之最后内容为 F76FH，则其命令信息如下所示，其中6FH于 F7H
之前传送：
命令信息:
ADR 01H
CMD 03H
启始数据地址 21H
02H
数据数
(以 word 计算)
00H
02H
CRC CHK Low 6FH
CRC CHK High F7H
```

```c
unsigned int crc_chk(unsigned char* data, unsigned char length){
  int j;
  unsigned int reg_crc=0xFFFF;
  while(length--){
    reg_crc ^= *data++;
    f o r ( j = 0 ; j < 8 ; j + + ) {
      if(reg_crc & 0x01){  /* LSB(b0)=1 */
        reg_crc=(reg_crc>>1) ^ 0xA001;
      } e l s e {
        reg_crc=reg_crc >>1;
      }
    }
  }
  return reg_crc;
}
```

## 5. 通信协议的参数地址定义

```text
地址：
通信协议的参数地址定义：
定  义 参数地址 功 能 说 明
驱动器内部设定参数 00nnH nn 表示参数号码。例如：P100 由 0064H 来表示。
```

### 5.1 对驱动器的命令

```text
对驱动器的命令 2000H Bit0∼1  00B ：无功能
01B：停止
10B：启动
11B：JOG 启动
Bit2∼3 保留
Bit4∼5 00B ：无功能
01B：正方向指令
10B：反方向指令
11B：改变方向指令
Bit6∼15 保留
```

```text
 2001H 频率命令
```

```text
对驱动器的命令 2002H Bit0 1：E.F. ON
  Bit1 1：Reset 指令
  Bit2∼15 保留
```

### 5.2 监视驱动器状态

```text
监视驱动器状态 2100H 错误码（Error code）：
  00：无异常
  01：过电流 oc
  02：过电压 ov
  03：过热 OH
  04：驱动器过负载 oL
  05：电机过负载 oL1
  06：外部异常 EF
  07：CPU 写入有问题 Cf1
  08：CPU 或模拟电路有问题 Cf3
  09：硬件数字保护线路有问题 HPF
  10：加速中过电流 ocA
  11：减速中过电流 ocd
  12：恒速中过电流 ocn
  13：对地短路 GFF
  14：低电压 Lv
  15：保留
  16：CPU 读出有问题 Cf2
  17：b.b.
  18：过转矩 oL2
  19：不适用自动加减速设定 cFA
  20：软件密码保护 CodE
```

```text
 2101H Bit 0∼4 LED 状态 0：暗，1：亮
   RUN  STOP  JOG  FWD  REV
   BIT 0     1       2      3      4
  Bit 5,6,7 保留
  Bit8 1：主频率来源由通信界面
  Bit9 1：主频率来源由模拟信号输入
  Bit10 1：运转指令由通信界面
  Bit11 1：参数锁定
  Bit12 0：停机，1：运转中
  Bit13 1：有 JOG 指令
  Bit14∼15 保留
```

```text
 2102H 频率指令（F）(小数二位)
 2103H 输出频率（H）(小数二位)
 2104H 输出电流（A）(小数一位)
 2105H DC-BUS 电压 (U) (小数一位 )
 2106H 输出电压 (E) (小数一位 )
 2107H 多段速指令目前执行的段速 (step)
 2108H 进程运转该段速剩余时间 (sec)
 2109H 外部 TRIGER 的内容值 (count)
 210AH 功因角度对应值 (小数一位)
 210BH P65 x H 的 Low Word (小数二位)
 210CH P65 x H 的 High Word
 210DH 变频器温度 (小数一位)
 210EH PID 回授信号 (小数二位)
 210FH PID 目标值 (小数二位)
 2110H 变频器机种识别
```

## 6. 常用控制与读写指令示例

```text
常用控制与读写指令示例（默认从站地址：01）

说明：
1. 以下“发送指令”为主站发送给变频器的 RTU 帧。
2. 以下“返回值代码”为从站响应帧示例。
3. 对于功能码 06H（写单个寄存器），正常响应会回显发送帧，因此“返回值代码”与“发送指令”相同。
4. 对于功能码 03H（读寄存器），以下返回值中的动态数据采用一组自洽示例状态：
   - 无故障
   - 变频器处于运行中
   - 频率指令 = 25.00Hz
   - 输出频率 = 25.00Hz
   - 输出电流 = 3.2A
   - 母线电压 = 310.0V
   - 输出电压 = 91.6V
5. 上述动态量会随机种、负载、母线电压和当前运行工况变化，不是固定返回值；以下仅为解析格式示例。

正转运行：
发送指令：
01 06 20 00 00 12 02 07
返回值代码：
01 06 20 00 00 12 02 07

反转运行：
发送指令：
01 06 20 00 00 22 02 13
返回值代码：
01 06 20 00 00 22 02 13

正转点动：
发送指令：
01 06 20 00 00 13 C3 C7
返回值代码：
01 06 20 00 00 13 C3 C7

反转点动：
发送指令：
01 06 20 00 00 23 C3 D3
返回值代码：
01 06 20 00 00 23 C3 D3

减速停机：
前提：P02=00（电机以减速刹车方式停止）
发送指令：
01 06 20 00 00 01 43 CA
返回值代码：
01 06 20 00 00 01 43 CA

自由停机：
说明：通过通信命令地址 2002H 置 Bit0=1，触发 E.F. ON，变频器会立即停止输出，电机处于自由运转中
发送指令：
01 06 20 02 00 01 E2 0A
返回值代码：
01 06 20 02 00 01 E2 0A

复位指令：
说明：通过通信命令地址 2002H 置 Bit1=1，触发 Reset 指令
发送指令：
01 06 20 02 00 02 A2 0B
返回值代码：
01 06 20 02 00 02 A2 0B

写频率 25Hz：
说明：频率命令地址为 2001H，频率值按两位小数写入，25.00Hz = 2500 = 09C4H
发送指令：
01 06 20 01 09 C4 D4 09
返回值代码：
01 06 20 01 09 C4 D4 09

读输出频率：
说明：输出频率监视地址为 2103H
发送指令：
01 03 21 03 00 01 7E 36
返回值代码：
01 03 02 09 C4 BF 87
备注：示例返回值 09C4H = 2500，对应输出频率 25.00Hz。

读变频器的运行状态：
说明：运行状态监视地址为 2101H
发送指令：
01 03 21 01 00 01 DF F6
返回值代码：
01 03 02 15 09 76 D2
备注：示例返回值 1509H 表示 Bit0、Bit3、Bit8、Bit10、Bit12 = 1，即 RUN 亮、FWD 亮、主频率来源由通信界面、运转指令由通信界面、变频器运行中。

读故障代码：
说明：故障代码监视地址为 2100H
发送指令：
01 03 21 00 00 01 8E 36
返回值代码：
01 03 02 00 00 B8 44
备注：示例返回值 0000H 表示无异常。

一条指令连续读出以下数据：
故障代码
变频器运行状态
说明：连续读取 2100H 到 2101H，共 2 个字
发送指令：
01 03 21 00 00 02 CF F6
返回值代码：
01 03 04 00 00 15 09 34 A5
备注：
- 2100H = 0000H，表示无异常
- 2101H = 1509H，表示运行状态示例值

一条指令连续读出以下数据：
频率指令（F）(2位小数)
输出频率（H）(2位小数)
输出电流（A）(1位小数)
母线电压（U）(1位小数)
输出电压（E）(1位小数)
说明：连续读取 2102H 到 2106H，共 5 个字
发送指令：
01 03 21 02 00 05 2E 35
返回值代码：
01 03 0A 09 C4 09 C4 00 20 0C 1C 03 94 91 F4
备注：
- 2102H = 09C4H，对应频率指令 25.00Hz
- 2103H = 09C4H，对应输出频率 25.00Hz
- 2104H = 0020H，对应输出电流 3.2A
- 2105H = 0C1CH，对应母线电压 310.0V
- 2106H = 0394H，对应输出电压 91.6V

一条指令连续读出以下数据：
故障代码
变频器运行状态
频率指令（F）(2位小数)
输出频率（H）(2位小数)
输出电流（A）(1位小数)
母线电压（U）(1位小数)
输出电压（E）(1位小数)
说明：连续读取 2100H 到 2106H，共 7 个字
发送指令：
01 03 21 00 00 07 0E 34
返回值代码：
01 03 0E 00 00 15 09 09 C4 09 C4 00 20 0C 1C 03 94 B9 38
备注：
- 2100H = 0000H，表示无异常
- 2101H = 1509H，表示运行状态示例值
- 2102H = 09C4H，对应频率指令 25.00Hz
- 2103H = 09C4H，对应输出频率 25.00Hz
- 2104H = 0020H，对应输出电流 3.2A
- 2105H = 0C1CH，对应母线电压 310.0V
- 2106H = 0394H，对应输出电压 91.6V

读取 P04 的参数内容：
说明：驱动器内部设定参数地址为 00nnH，因此 P04 对应地址 0004H
发送指令：
01 03 00 04 00 01 C5 CB
返回值代码：
01 03 02 17 70 B6 50
备注：P04 手册出厂值为 60.00Hz，示例返回值 1770H = 6000，对应 60.00Hz。

把 P04 的参数值写为 50.00：
说明：50.00 = 5000 = 1388H
发送指令：
01 06 00 04 13 88 C5 5D
返回值代码：
01 06 00 04 13 88 C5 5D

把参数 P02 的值设置为 1：
说明：P02 对应地址 0002H，写入值 0001H
发送指令：
01 06 00 02 00 01 E9 CA
返回值代码：
01 06 00 02 00 01 E9 CA
```
