# BF006 Modbus 带 CRC 对接手册

## 1. 文档用途

这份文档是给上位机、PLC、网关、4G DTU 或串口调试人员直接对接使用的。  
内容基于当前源码实际实现：

- `BF006_STC/src/modbus.c`
- `BF006_STC/src/RS485.c`
- `BF006_STC/src/Modbus.h`

本文档重点补足两类信息：

1. 可直接发送的示例报文
2. 每个示例报文对应的 CRC

---

## 2. 固定通信参数

当前程序默认通信参数如下：

- 接口：`RS485`
- 波特率：`9600`
- 数据位：`8`
- 校验位：`None`
- 停止位：`1`
- 协议格式：`Modbus RTU`

说明：

- 设备地址默认来自 `config.Dev_Address`
- 出厂默认值在程序里初始化为 `1`
- 广播地址使用 `0xFF`

---

## 3. CRC 说明

程序使用标准 `Modbus CRC16`：

- 初值：`0xFFFF`
- 多项式：`0xA001`
- 发送顺序：`CRC Low` 在前，`CRC High` 在后

本文档里的报文已经按这个规则计算好 CRC，可以直接使用。

---

## 4. 常用命令一览

### 4.1 读取线路电压

功能：

- 读寄存器 `3`
- 返回线路电压

请求报文：

```text
01 03 00 03 00 01 74 0A
```

字段拆解：

- `01`：设备地址
- `03`：读保持寄存器
- `00 03`：起始地址 `3`
- `00 01`：读取 1 个寄存器
- `74 0A`：CRC

响应格式：

```text
01 03 02 [电压高字节] [电压低字节] [CRC_L] [CRC_H]
```

示例响应：

如果电压为 `220`，也就是 `0x00DC`，则响应是：

```text
01 03 02 00 DC B9 9C
```

### 4.2 批量读取寄存器 0 到 5

功能：

- 一次读取设备型号、状态位、故障位、电压、A 泵电流、B 泵电流

请求报文：

```text
01 03 00 00 00 06 C5 C8
```

字段拆解：

- `01`：设备地址
- `03`：读保持寄存器
- `00 00`：起始地址 `0`
- `00 06`：读取 6 个寄存器
- `C5 C8`：CRC

响应格式：

```text
01 03 0C [Reg0Hi][Reg0Lo]...[Reg5Hi][Reg5Lo] [CRC_L][CRC_H]
```

说明：

- `0C` 表示后面有 `12` 个数据字节

### 4.3 读取 A 泵手动控制寄存器

功能：

- 读寄存器 `35`
- 这个寄存器不是状态寄存器，而是写控制寄存器
- 当前程序用 `0x03` 读它时，理论上会进入越界判断，因为可读范围只到 `34`

所以这条命令不建议使用。  
这里列出 CRC 只是为了调试时核对：

```text
01 03 00 23 00 01 75 C0
```

### 4.4 手动启动 A 泵

功能：

- 向寄存器 `35` 写入 `0x5555`

前提：

1. 当前设备模式必须是手动模式
2. A 泵当前不能有故障

请求报文：

```text
01 06 00 23 55 55 87 6F
```

字段拆解：

- `01`：设备地址
- `06`：写单寄存器
- `00 23`：寄存器地址 `35`
- `55 55`：启动命令
- `87 6F`：CRC

成功响应：

程序原样回显请求帧：

```text
01 06 00 23 55 55 87 6F
```

### 4.5 手动停止 A 泵

功能：

- 向寄存器 `35` 写入 `0xAAAA`

请求报文：

```text
01 06 00 23 AA AA C7 9B
```

成功响应：

```text
01 06 00 23 AA AA C7 9B
```

### 4.6 手动启动 B 泵

功能：

- 向寄存器 `36` 写入 `0x5555`

前提：

1. 当前模式必须是手动
2. B 泵当前不能有故障

请求报文：

```text
01 06 00 24 55 55 76 AF
```

成功响应：

```text
01 06 00 24 55 55 76 AF
```

### 4.7 手动停止 B 泵

功能：

- 向寄存器 `36` 写入 `0xAAAA`

请求报文：

```text
01 06 00 24 AA AA 37 1E
```

成功响应：

```text
01 06 00 24 AA AA 37 1E
```

### 4.8 广播设置设备地址为 5

功能：

- 使用广播地址修改设备地址

请求报文：

```text
FF 41 C3 51 05 00 46 DE
```

字段拆解：

- `FF`：广播地址
- `41`：地址设置专用命令
- `C3 51`：十进制 `50001`
- `05`：新设备地址 = 5
- `00`：波特率参数，占位，当前程序不会真正生效
- `46 DE`：CRC

成功响应：

程序会原样回发：

```text
FF 41 C3 51 05 00 46 DE
```

### 4.9 广播读取设备地址

功能：

- 通过广播询问设备当前地址

请求报文：

```text
FF 03 C3 51 00 01 FC 41
```

响应格式：

```text
[当前地址] 03 02 [当前地址] 00 [CRC_L] [CRC_H]
```

如果当前设备地址为 `01`，则示例响应：

```text
01 03 02 01 00 B8 44
```

---

## 5. 异常响应示例

### 5.1 读取越界寄存器

例如读取起始地址 `34`，数量 `2`：

请求：

```text
01 03 00 22 00 02 65 C1
```

因为 `34 + 2 > 35`，程序会返回异常。

响应格式：

```text
01 83 02 [CRC_L] [CRC_H]
```

对应 CRC：

```text
01 83 02 C0 F1
```

完整异常响应：

```text
01 83 02 C0 F1
```

### 5.2 写入不支持寄存器

例如向寄存器 `10` 写入任意值：

请求：

```text
01 06 00 0A 00 01 E8 08
```

程序会返回：

```text
01 86 01 83 A0
```

说明：

- `86`：功能码 `06 + 0x80`
- `01`：地址/功能不支持

---

## 6. 对接步骤建议

### 6.1 第一步：确认设备地址

如果你不知道设备地址，可以先发广播读地址命令：

```text
FF 03 C3 51 00 01 FC 41
```

### 6.2 第二步：先读状态，不要直接写控制

建议先读：

```text
01 03 00 00 00 06 C5 C8
```

这样可以先拿到：

- 设备型号
- 运行状态
- 故障状态
- 电压
- A/B 泵电流

### 6.3 第三步：确认当前是不是手动模式

必须先确认运行模式为手动，才允许用 `0x06` 启停泵。

判断方法：

- 读取寄存器 `1`
- 检查低字节 bit0 是否为 `1`

### 6.4 第四步：确认对应泵没有故障

建议读取寄存器 `2` 做故障汇总判断。  
如果存在故障，手动启动命令即使发送成功，也未必会真正让泵运行。

### 6.5 第五步：发送启停命令

- 启动 A 泵：

```text
01 06 00 23 55 55 87 6F
```

- 停止 A 泵：

```text
01 06 00 23 AA AA C7 9B
```

- 启动 B 泵：

```text
01 06 00 24 55 55 76 AF
```

- 停止 B 泵：

```text
01 06 00 24 AA AA 37 1E
```

---

## 7. 当前版本的限制

这部分对接时必须清楚：

1. Modbus 读寄存器地址用的是 `0~34`，不是 `40001` 风格。
2. 写寄存器目前只开放 `35`、`36` 两个控制点。
3. 广播改地址可用，但广播改波特率实际上无效。
4. 寄存器 `34` 在源码里没有实现，读出来是 `0`。
5. 很多旧版参数写入逻辑已经被注释掉，当前版本不要指望通过 Modbus 配置所有参数。

---

## 8. 调试建议

串口调试时建议按这个顺序测试：

1. 广播读地址
2. 读寄存器 `0~5`
3. 单独读寄存器 `3`
4. 切设备到手动模式
5. 写 `35`、`36` 做单泵启停
6. 观察 LCD、继电器、电流变化是否一致

如果你后面还要继续整理，我建议再补两类文件：

1. 一份“主站轮询点表”，适合 PLC 或组态软件直接抄地址。
2. 一份 `.xlsx` 寄存器表，把读写属性、单位、位定义拆成列。
