# BF006 Modbus 通信协议详解

## 1. 文档说明

本文档根据项目源码中的以下文件整理：

- `BF006_STC/src/modbus.c`
- `BF006_STC/src/RS485.c`
- `BF006_STC/src/Modbus.h`
- `BF006_STC/src/system.h`
- `BF006_STC/src/configPar.h`

本文档描述的是“当前程序实际实现出来的 Modbus/RS485 行为”，不是标准 Modbus 的通用说明。  
也就是说，下面内容以源码为准。

---

## 2. 通信总体说明

### 2.1 通信介质

- 物理接口：`RS485`
- 串口模块：单片机 `UART3`
- 方向控制引脚：`RS485_EN`

### 2.2 串口参数

根据 `RS485.c` 的初始化代码，当前程序固定使用：

- 波特率：`9600`
- 数据位：`8`
- 其余格式：源码里没有额外设置校验位和停止位，按当前工程习惯应理解为常见的 `8N1`

### 2.3 帧接收方式

程序不是在串口中断里直接解析 Modbus，而是采用“两段式”：

1. `UART3_IRQHandler`
   每收到 1 个字节，就调用 `Modbus_Receive_handle()` 放入接收缓冲区。

2. `TIM0_IRQHandler`
   每个 1ms 节拍调用 `Modbus_Timer_handle()`，如果总线空闲时间达到 `Usart_Idle_Time = 10`，就认为一帧接收完成。

3. 主循环
   `main.c` 中持续调用 `Modbus_analysis()` 解析完整帧。

因此当前程序判定一帧结束的依据是：

- 串口收到若干字节后
- 连续 `10ms` 没有新字节
- 则认为当前帧结束

### 2.4 接收缓冲区限制

在 `Modbus.h` 中：

- `Usart_Rec_Len = 32`

也就是说，单帧接收缓冲区长度只有 `32` 字节。  
如果上位机发送过长帧，程序可能截断或覆盖。

---

## 3. 支持的设备地址类型

程序支持两类地址：

### 3.1 广播地址

- 地址：`0xFF`

广播地址下程序只支持少量特殊命令，用于地址配置和地址读取，不是完整的标准广播行为。

### 3.2 设备自身地址

- 地址：`config.Dev_Address`

这个地址保存在 EEPROM 参数区，默认值在 `Par_Init()` 中初始化为 `1`。

---

## 4. CRC 校验

程序使用标准 `Modbus CRC16`：

- 初值：`0xFFFF`
- 多项式：`0xA001`

函数实现：`crc_16()`

注意程序内部 `crc_16()` 的输出顺序是：

- `Rcvbuf[0]` = CRC 高字节
- `Rcvbuf[1]` = CRC 低字节

但在真正发送时，代码又按：

- 先发 `CRC_Rst[1]`
- 再发 `CRC_Rst[0]`

也就是最终线上发送顺序仍然是 Modbus 常见的：

- `CRC Low`
- `CRC High`

---

## 5. 支持的功能码

当前程序实际支持以下功能码：

### 5.1 功能码 `0x03`

作用：

- 读保持寄存器
- 也被程序扩展用于广播地址下读取设备地址

### 5.2 功能码 `0x06`

作用：

- 写单个寄存器
- 当前只实现了两个控制寄存器：A 泵手动启动/停止、B 泵手动启动/停止

### 5.3 功能码 `0x41`

作用：

- 只在广播地址 `0xFF` 下使用
- 用于设置设备地址
- 帧里还带了“波特率”字段，但实际改波特率函数 `M_Uart_Set_BaudRate()` 目前是空实现，没有真正生效

---

## 6. 异常码定义

在 `Modbus.h` 中定义了 3 个异常码：

- `0x01`：`MBS_Error_Addr`
  表示功能码不支持，或地址类命令错误

- `0x02`：`MSB_Error_Reg`
  表示寄存器地址错误，或者寄存器范围超出

- `0x03`：`Msb_Error_Dat`
  表示数据错误

当前程序里真正会返回的主要是：

- `0x01`
- `0x02`

`0x03` 在现在实际生效的 `0x06` 分支里没有再用到，因为可写寄存器非常少。

异常响应格式为：

```text
[设备地址][功能码+0x80][异常码][CRC_L][CRC_H]
```

例如读寄存器 `0x03` 出错时，响应功能码会变成 `0x83`。

---

## 7. 帧格式说明

## 7.1 普通读寄存器请求

请求帧：

```text
[Addr][03][StartHi][StartLo][QtyHi][QtyLo][CRCLo][CRCHi]
```

响应帧：

```text
[Addr][03][ByteCount][DataHi][DataLo]...[CRCLo][CRCHi]
```

### 7.2 普通写单寄存器请求

请求帧：

```text
[Addr][06][RegHi][RegLo][DataHi][DataLo][CRCLo][CRCHi]
```

响应帧：

- 成功时：原帧回显
- 失败时：异常响应

### 7.3 广播设置地址请求

请求帧：

```text
[FF][41][C3][51][NewAddr][Baud][CRCLo][CRCHi]
```

注意：

- `0xC3 0x51` 实际上就是十进制 `50001`
- 源码要求广播命令的“寄存器地址”必须等于 `50001`

成功行为：

1. 程序直接原样回发收到的整帧
2. 将 `config.Dev_Address` 更新为 `NewAddr`
3. 调用 `M_Uart_Set_BaudRate(Baud)`，但当前该函数为空，不会真正改波特率
4. 置位 `sys.save_flag`，后续保存到 EEPROM

### 7.4 广播读取设备地址请求

请求帧：

```text
[FF][03][C3][51][00][01][CRCLo][CRCHi]
```

也就是：

- 地址 `0xFF`
- 功能码 `0x03`
- 起始寄存器 `50001`
- 读取 1 个寄存器

响应内容：

- 高字节：当前设备地址
- 低字节：固定为 `0`

---

## 8. 寄存器地址空间总览

当前源码里实际使用的是“从 `0` 开始的内部寄存器地址”，不是最终注释掉的 `40001` 风格。

读寄存器时程序检查条件是：

```c
if (Modbus_Read_Start_REG + Modbus_Read_REG_Num <= 35)
```

这表示：

- 理论允许读取范围是 `0 ~ 34`
- 但 `get_reg()` 实际只实现到 `33`
- 地址 `34` 没有 `case`，读出来会是默认值 `0`

这是一处源码层面的不一致，协议对接时要注意。

---

## 9. 读寄存器详细定义

以下寄存器定义来自 `get_reg()`。

| 寄存器地址 | 名称 | 数据类型 | 含义说明 |
| --- | --- | --- | --- |
| 0 | DeviceModel | U16 | 高字节为设备型号 `Dev_Model`，低字节根据 A 泵过载设定值推断设备规格档位 |
| 1 | RunStatusBits | U16 | 高低字节都是状态位，包含运行模式、泵状态、水位条、加泵标志、主副泵模式等 |
| 2 | FaultStatusBits | U16 | 高字节为水位状态位，低字节为故障汇总位 |
| 3 | LineVoltage | U16 | 线路电压，单位按程序显示逻辑理解为实际电压值 |
| 4 | PumpA_Current | U16 | A 泵电流 |
| 5 | PumpB_Current | U16 | B 泵电流 |
| 6 | Reserved6 | U16 | 固定返回 0 |
| 7 | Sensor_ON2 | U16 | 第二启动阈值 |
| 8 | Sensor_STOP | U16 | 停止阈值 |
| 9 | SensorOut | U16 | 当前传感器工程量 |
| 10 | AUTO_Timing_Run | U16 | 定时运行时间 |
| 11 | AUTO_Timing_Stop | U16 | 定时停止时间 |
| 12 | Set_STANDBY_Current1 | U16 | A 泵欠载电流阈值 |
| 13 | Set_OVERLOAD_Current1 | U16 | A 泵过载电流阈值 |
| 14 | Set_OVERLOAD_Current2 | U16 | B 泵过载电流阈值 |
| 15 | AUTO_FANGXIU | U16 | 防锈周期参数 |
| 16 | Timer_Unload_Restart | U16 | 故障恢复时间参数 |
| 17 | Reserved17 | U16 | 固定返回 0 |
| 18 | Reserved18 | U16 | 固定返回 0 |
| 19 | Record_Type_0 | U16 | 最近 1 条故障类型 |
| 20 | Record_Type_1 | U16 | 最近 2 条故障类型 |
| 21 | Record_Type_2 | U16 | 最近 3 条故障类型 |
| 22 | Record_Type_3 | U16 | 最近 4 条故障类型 |
| 23 | Record_Type_4 | U16 | 最近 5 条故障类型 |
| 24 | Record_Type_5 | U16 | 最近 6 条故障类型 |
| 25 | Record_Type_6 | U16 | 最近 7 条故障类型 |
| 26 | Record_Type_7 | U16 | 最近 8 条故障类型 |
| 27 | Record_Type_8 | U16 | 最近 9 条故障类型 |
| 28 | Record_Type_9 | U16 | 最近 10 条故障类型 |
| 29 | DevChar0 | U16 | 设备字符串第 1 个字符 `'B'` |
| 30 | DevChar1 | U16 | 设备字符串第 2 个字符 `'F'` |
| 31 | DevChar2 | U16 | 设备字符串第 3 个字符 `'0'` |
| 32 | DevChar3 | U16 | 设备字符串第 4 个字符 `'0'` |
| 33 | Version | U16 | 固件版本号，当前固定为 `200` |
| 34 | Undefined34 | U16 | 源码未实现，实际会返回 0 |

---

## 10. 状态位详细定义

### 10.1 寄存器 1：运行状态位

源码先拼出高字节，再拼低字节。

#### 高字节定义

| 位 | 掩码 | 含义 |
| --- | --- | --- |
| bit0 | `0x01` | `Pump_AB_Mode == 2`，通常表示轮换/双泵模式中的一种特殊状态 |
| bit1 | `0x02` | 上水位第 2 格亮 |
| bit2 | `0x04` | 上水位第 4 格亮 |
| bit3 | `0x08` | 上水位第 6 格亮 |
| bit4 | `0x10` | 下水位第 2 格亮 |
| bit5 | `0x20` | 下水位第 4 格亮 |
| bit6 | `0x40` | 下水位第 6 格亮 |
| bit7 | `0x80` | 加泵标志 `sys.Pump_Add_Flag == 1` |

#### 低字节定义

| 位 | 掩码 | 含义 |
| --- | --- | --- |
| bit0 | `0x01` | 当前模式为手动 |
| bit1 | `0x02` | 当前模式不是手动，也就是自动或定时 |
| bit2 | `0x04` | 当前模式为自动 |
| bit3 | `0x08` | 当前模式为定时 |
| bit4 | `0x10` | A 泵运行中 |
| bit5 | `0x20` | B 泵运行中 |
| bit6 | `0x40` | `Pump_AB_Mode == 0`，A 优先 |
| bit7 | `0x80` | `Pump_AB_Mode == 1`，B 优先 |

### 10.2 寄存器 2：故障状态位

#### 高字节定义

| 位 | 掩码 | 含义 |
| --- | --- | --- |
| bit1 | `0x02` | 下水位处于最低状态 |
| bit2 | `0x04` | 上水位处于最高状态 |

#### 低字节定义

| 位 | 掩码 | 含义 |
| --- | --- | --- |
| bit0 | `0x01` | 欠压故障存在 |
| bit1 | `0x02` | 过压故障存在 |
| bit2 | `0x04` | 过载故障存在，A/B 任一路触发都算 |
| bit3 | `0x08` | 欠载故障存在，A/B 任一路触发都算 |
| bit5 | `0x20` | 缺相故障存在，A/B 任一路任一相触发都算 |

说明：

- bit4、bit6、bit7 当前没有使用
- 寄存器 2 只是“汇总位”，不是每一种故障单独展开

---

## 11. 写寄存器详细定义

当前程序只允许通过 `0x06` 写两个寄存器。

### 11.1 寄存器 35：A 泵手动控制

功能：

- 在手动模式下启动或停止 A 泵

合法数据：

- `0x5555`：启动 A 泵
- `0xAAAA`：停止 A 泵

执行条件：

- 必须当前运行模式为 `RUNMODE_MANUAL`
- 启动时必须 `sys.Fault_A_Flag == 0`

执行结果：

- 成功或停止命令都会原样回显请求帧

### 11.2 寄存器 36：B 泵手动控制

功能：

- 在手动模式下启动或停止 B 泵

合法数据：

- `0x5555`：启动 B 泵
- `0xAAAA`：停止 B 泵

执行条件：

- 必须当前运行模式为 `RUNMODE_MANUAL`
- 启动时必须 `sys.Fault_B_Flag == 0`

执行结果：

- 成功或停止命令都会原样回显请求帧

### 11.3 不支持的写寄存器

除了 `35`、`36`，其他寄存器全部不支持写。  
写其他地址会返回异常：

- 功能码：`0x86`
- 异常码：`0x01`

---

## 12. 广播命令详细定义

### 12.1 广播设置地址

请求：

```text
[FF][41][C3][51][NewAddr][Baud][CRCLo][CRCHi]
```

字段说明：

- `FF`：广播地址
- `41`：专用地址设置功能码
- `C3 51`：十进制 `50001`
- `NewAddr`：新的设备地址
- `Baud`：新的波特率代码

执行结果：

1. 程序原样回显该帧
2. 更新 `config.Dev_Address = NewAddr`
3. 调用 `M_Uart_Set_BaudRate(Baud)`
4. 标记参数保存

注意：

- 波特率字段虽然收了，但当前源码里 `M_Uart_Set_BaudRate()` 没有实际实现
- 所以“改地址能生效，改波特率当前不会生效”

### 12.2 广播读取当前地址

请求：

```text
[FF][03][C3][51][00][01][CRCLo][CRCHi]
```

响应：

```text
[Addr][03][02][DevAddr][00][CRCLo][CRCHi]
```

返回的 16 位数据中：

- 高字节：设备地址
- 低字节：固定 `0`

---

## 13. 示例报文

下面给出按当前程序可直接对接的典型示例。  
CRC 这里不展开计算过程，实际使用时应由上位机自动计算。

### 13.1 读取设备 1 的寄存器 3，数量 1

含义：

- 读取线路电压

请求：

```text
01 03 00 03 00 01 CRC_L CRC_H
```

响应：

```text
01 03 02 XX XX CRC_L CRC_H
```

其中 `XX XX` 为电压值。

### 13.2 读取设备 1 的寄存器 0 到 5

请求：

```text
01 03 00 00 00 06 CRC_L CRC_H
```

响应：

```text
01 03 0C [Reg0Hi][Reg0Lo]...[Reg5Hi][Reg5Lo] CRC_L CRC_H
```

### 13.3 手动启动 A 泵

前提：

- 当前设备地址为 `01`
- 当前模式是手动
- A 泵无故障

请求：

```text
01 06 00 23 55 55 CRC_L CRC_H
```

说明：

- `0x0023` = 十进制 `35`

成功响应：

```text
01 06 00 23 55 55 CRC_L CRC_H
```

### 13.4 手动停止 B 泵

请求：

```text
01 06 00 24 AA AA CRC_L CRC_H
```

说明：

- `0x0024` = 十进制 `36`

成功响应：

```text
01 06 00 24 AA AA CRC_L CRC_H
```

### 13.5 广播设置新地址为 5

请求：

```text
FF 41 C3 51 05 00 CRC_L CRC_H
```

说明：

- 地址会改成 `5`
- 波特率参数 `00` 当前不会真正生效

成功响应：

```text
FF 41 C3 51 05 00 CRC_L CRC_H
```

---

## 14. 源码实现中的几个关键注意点

### 14.1 可读寄存器范围判断与实际实现不完全一致

程序允许读取：

- `Start + Qty <= 35`

但 `get_reg()` 实际只写到了 `33`，所以：

- 地址 `34` 虽然允许读
- 但只能得到默认值 `0`

如果上位机批量读取到 `34`，不要误以为这是有效业务寄存器。

### 14.2 大量旧的 `40001` 风格代码已经被注释掉

`modbus.c` 里保留了大段旧代码，旧版本似乎想使用：

- `40001`
- `40035`
- `40036`

这种传统保持寄存器编号方式。  
但当前真正生效的是从 `0` 开始的内部地址。

也就是说当前项目对接时必须用：

- `0`
- `1`
- `2`
- ...
- `35`
- `36`

不能再用 `40001` 风格去读写普通寄存器。

### 14.3 波特率在线修改没有真正实现

广播设置地址命令里虽然保留了波特率字段，但：

- `M_Uart_Set_BaudRate()` 是空函数

因此当前协议层面可以“发送修改波特率命令”，但设备实际上不会切换波特率。

### 14.4 `0x06` 写控制只适合手动模式

即使你通过 Modbus 写 `35` 或 `36`：

- 如果当前不是手动模式
- 或泵处于故障状态

程序也不会真正让泵启动。

所以对接上位机时要先确认：

1. 当前运行模式是否为手动
2. 对应泵是否无故障

### 14.5 当前协议没有完整参数写入能力

旧代码里曾经写过很多寄存器参数写入逻辑，例如：

- 模式切换
- 定时参数
- 过载阈值
- 清故障记录

但这些代码已经注释掉了。  
当前实际生效的 Modbus 写能力只有：

- A 泵手动启停
- B 泵手动启停

参数修改更多是走 `4G` 通道，不是走 Modbus。

---

## 15. 对接建议

如果你要给这套设备做上位机或网关对接，建议按下面方式理解它：

1. 把 Modbus 当成“状态读取 + 基本手动控制接口”
2. 主要读寄存器用 `0x03`
3. 手动启停用 `0x06` 写 `35`、`36`
4. 地址设置只用广播 `0x41`
5. 不要依赖在线改波特率
6. 不要使用 `40001` 风格地址，直接用源码里的 `0~36`
7. 批量读取时不要把地址 `34` 当有效数据

---

## 16. 总结

这套 BF006 的 Modbus 实现整体上比较轻量，定位不是“完整参数配置协议”，而是：

- 通过 `0x03` 提供状态监测
- 通过 `0x06` 提供有限的手动控制
- 通过广播 `0x41` 提供设备地址配置

当前协议的核心特征是：

1. 固定 `9600` 波特率
2. 主站轮询读取状态
3. 写控制只开放两台泵的手动启停
4. 参数写入能力在当前源码版本里基本关闭
5. 广播改地址可用，但广播改波特率无效

如果后续你要，我可以继续基于这份文档再补一份：

- “带示例 CRC 的 Modbus 对接手册”
- 或者“寄存器表 Excel 版字段清单”
